# 감사 2026-10-04 — Modbus 스택·어댑터

- 영역: Modbus 스택·어댑터 (`stacks/modbus/`, `adapters/modbus/`)
- 출처: 12단계 일요일 감사 라운드
- 기준 커밋: `ccd1a18` (main, PR #85 병합 직후)
- 큐 추가: 3개 (A20261004-2, A20261004-3, A20261004-4). `A20261004-1` 은 같은 날 다른 영역 발견에 썼다.
- 판정 근거: Modbus Application Protocol Specification V1.1b3, Modbus Messaging on TCP/IP Implementation Guide V1.0b,
  pymodbus 3.15.0 (클라이언트로 같은 가짜 응답을 받아 본 동작). 기대값은 스택 코드에서 만들지 않았다.

기존 오라클(`tests/oracle/test_modbus_oracle.py`)과 큐 항목(T9-1~T9-10, T3)이 다루는 동작은 빼고 봤다.
서버 쪽은 결함을 찾지 못했다(아래 "확인한 동작"). 세 발견 모두 **클라이언트 경로**(`role: "client"`)다.

## A20261004-2. 클라이언트가 요청 수량과 Byte Count 가 다른 읽기 응답을 성공으로 받는다

**문제:** `client_txn` 은 FC01~04 응답의 Byte Count 가 MBAP 길이 안에 들어오는지만 본다. 요청 수량과 같은지는
보지 않는다. 그래서

- FC03/04 응답이 **적으면** (3개 요청에 1개 응답) rc 0 을 돌려주고, 받지 못한 레지스터는 로컬 미러의
  **이전 값**으로 남는다. 앱은 오래된 값을 새 값으로 읽는다.
- FC03/04 응답이 **많으면** (2개 요청에 4개 응답) 요청하지 않은 뒤쪽 주소의 미러까지 덮어쓴다
  (다른 포인트의 캐시가 바뀐다).
- FC01/02 응답이 **적으면** (16비트 요청에 1바이트 응답) 비트 복사 루프가 받은 ADU 뒤의 `resp[]`
  (스택 지역 배열, 초기화하지 않음)를 읽는다. 결과 비트가 실행마다 다르다 (실측 `1 1 1 0 1 1 0 0`,
  `1 0 1 0 1 1 0 0`, `0 1 0 0 0 1 1 1`).
- 홀수 Byte Count (2개 요청에 Byte Count 3) 도 rc 0, 두 번째 레지스터는 이전 값.

**근거 (파일:줄, 기준 커밋 `ccd1a18`):**
- `stacks/modbus/src/mb_stack.c:916-919` — `nbytes + 9 > resp_len` 만 검사. 요청 `qty` 와 비교하지 않는다.
- `stacks/modbus/src/mb_stack.c:928-941` — 레지스터 미러는 `nreg = nbytes / 2` 개만 갱신 (적으면 나머지는 이전 값,
  많으면 `addr + qty` 뒤까지 씀).
- `stacks/modbus/src/mb_stack.c:942-953` — 비트 미러는 응답 길이와 무관하게 `qty` 비트를 `resp[9 + i/8]` 에서 읽음.
  `resp` 는 `:901` 의 초기화하지 않은 `uint8_t resp[MB_ADU_MAX]`.

**재현 (수정 전, `mb_oracle_client` + 사양 기반 가짜 서버):** 가짜 서버가 요청과 무관하게 정해진 PDU 로 답한다.

```
READ 0 h 5 3   ← 03 02 C005           → READ 0 0 0.2 c005 0000 0000      (rc 0, 6·7 은 이전 미러 값)
READ 0 h 5 2   ← 03 08 C005..C008     → READ 0 0 0.1 c005 c006           (rc 0, 미러 7·8 덮어씀)
READ 0 c 0 16  ← 01 01 00             → READ 0 0 0.1 0 0 0 0 0 0 0 0 0 1 0 0 0 1 1 1  (rc 0, 비트 8~15 쓰레기)
```

오라클 `test_client_rejects_read_byte_count_mismatch[fc03-short|fc03-long|fc01-short]` 를
`--runxfail --tb=line` 으로 돌린 결과:

```
test_modbus_oracle.py:527: AssertionError: 형식이 틀린 응답을 성공으로 받음: ['READ', '0', '0', '0.2', 'c005', '0000', '0000']
test_modbus_oracle.py:527: AssertionError: 형식이 틀린 응답을 성공으로 받음: ['READ', '0', '0', '0.1', 'c005', 'c006']
test_modbus_oracle.py:527: AssertionError: 형식이 틀린 응답을 성공으로 받음: ['READ', '0', '0', '0.1', '0', '0', '0', '0', '0', '0', '0', '0', '0', '1', '0', '0', '0', '1', '1', '1']
```

**기대값과 출처:**
- 사양 V1.1b3 §6.1 (FC01)·§6.2 (FC02): 응답 Byte Count = N, N = Quantity/8 (나머지가 있으면 +1).
  §6.3 (FC03)·§6.4 (FC04): 응답 Byte Count = 2 × N, N = Quantity of Registers.
  요청 수량과 다른 Byte Count 는 형식 위반 응답이다.
- pymodbus 3.15.0 클라이언트는 같은 응답에서 **받은 만큼만** 돌려준다 (`registers=[49157]`, `bits` 8개).
  받지 않은 값을 만들어 내지 않는다. 스택 API(`mb_stack_client_read`)는 받은 개수를 돌려줄 수단이 없으므로,
  형식이 틀린 응답은 오류(음수 rc)여야 하고 미러를 바꾸지 않아야 한다.

**수정 범위:** `stacks/modbus/`, `tests/`.
- `client_txn` 에서 FC03/04 는 `nbytes == 2 × qty`, FC01/02 는 `nbytes == ⌈qty/8⌉` 이고 `nbytes + 9 == resp_len` 인지
  확인한다. 아니면 `-EIO` (`LOG_WARN`/`last_error` 에 원인) 를 돌려주고 미러를 고치지 않는다.
  연결을 끊을지는 구현 선택 (T9-1 정책과 맞추면 `client_drop`).
- 스택 단위 테스트에 세 경우(적음·많음·코일 적음)를 추가한다.

**완료 조건:**
- 오라클 `test_client_rejects_read_byte_count_mismatch` 3개가 통과하고 `@known_defect("A20261004-2", …)` 표시를 지운다.
- 같은 파일의 다른 결과(passed 20 · 나머지 xfailed)가 그대로다.
- 스크래치 검증: `client_txn` 에 위 Byte Count 검사만 넣은 최소 패치에서 이 3개만 XPASS(strict)였고,
  A20261004-3·-4 테스트는 xfail 그대로였다.

## A20261004-3. 클라이언트가 요청과 Unit ID 가 다른 응답을 받는다

**문제:** 클라이언트는 응답 MBAP 의 TID·Protocol ID·Length 만 보고, Unit Identifier 는 보지 않는다.
Unit 1 로 보낸 요청에 Unit 7 응답이 와도 rc 0 이고 값이 미러에 들어간다. 게이트웨이 뒤에 여러 장치가 있거나
TID 를 재사용하는 서버에서 다른 장치의 값을 자기 값으로 받아들일 수 있다.

**근거 (파일:줄, 기준 커밋 `ccd1a18`):**
- `stacks/modbus/src/mb_stack.c:821-863` `client_recv_adu` — `tid`, `proto`, `len` 만 검사. `resp[6]` (Unit) 검사 없음.
- `stacks/modbus/src/mb_stack.c:907-926` `client_txn`, `:1040-1052` `mb_stack_client_write_regs`,
  `:1115-1127` `mb_stack_client_write_bits` — 세 응답 경로 모두 Unit 비교 없음.

**재현 (수정 전):** 가짜 서버가 TID 는 그대로, Unit 만 7 로 바꿔 `03 02 C005` 로 답한다.

```
요청 00 01 00 00 00 06 01 03 00 05 00 01   (Unit 1)
응답 00 01 00 00 00 05 07 03 02 C0 05      (Unit 7)
READ 0 h 5 1 → READ 0 0 0.1 c005           (rc 0)
```

오라클 `test_client_rejects_response_from_other_unit` 를 `--runxfail --tb=line` 으로 돌린 결과:

```
test_modbus_oracle.py:543: AssertionError: 다른 Unit(7)의 응답을 성공으로 받음: ['READ', '0', '0', '0.1', 'c005']
```

**기대값과 출처:**
- Messaging on TCP/IP Implementation Guide V1.0b §3.1.3 MBAP 헤더 표: Unit Identifier — 클라이언트가 정하고,
  서버는 받은 요청에서 **그대로 복사**한다 ("Recopied by the server from the received request").
  따라서 Unit 이 다른 응답은 이 요청의 응답이 아니다.
- pymodbus 3.15.0 클라이언트는 같은 응답을 버린다:
  `ERROR: request ask for id=1 but got id=7, Skipping.` → 응답 없음 → `ModbusIOException`.

**수정 범위:** `stacks/modbus/`, `tests/`.
- 응답 Unit 이 요청에 넣은 `cfg.unit_id` 와 다르면 오류로 처리한다 (`client_recv_adu` 에서 한 번에 하거나 세 경로 각각).
  TID 불일치와 같은 정책(버리고 계속 읽기, 또는 `client_drop`)으로 한다.
- 스택 단위 테스트에 읽기·레지스터 쓰기·코일 쓰기 응답의 Unit 불일치 경우를 추가한다.

**완료 조건:**
- 오라클 `test_client_rejects_response_from_other_unit` 가 통과하고 `@known_defect("A20261004-3", …)` 표시를 지운다.
- 같은 파일의 다른 결과가 그대로다 (`test_client_reads_correct_values` 등 정상 Unit 경로 통과).
- 스크래치 검증: `client_txn` 에 Unit 비교만 넣은 최소 패치에서 이 테스트만 XPASS(strict)였고,
  A20261004-2·-4 테스트는 xfail 그대로였다.

## A20261004-4. 클라이언트 모드에서 실패한 쓰기의 값이 로컬 미러에 남는다

**문제:** 클라이언트 모드의 `fb_read_*` 는 마지막으로 서버에서 읽은 값(스택 로컬 미러)을 돌려준다.
`mb_write_point` 는 원격 쓰기 **전에** 미러를 먼저 고치고, 쓰기가 실패해도 되돌리지 않는다.

- holding 포인트: PLC 가 예외(예: 02)로 거부해도 미러에는 앱이 쓰려던 값이 남는다.
- input 포인트: 어댑터가 "client 는 input 원격 쓰기 불가" 로 거부(`-EINVAL`)하지만, 그 전에 input 미러를 이미 고쳤다.

다음 poll 이 성공할 때까지 앱은 PLC 가 받지 않은 값을 읽는다. "쓰고 되읽어 확인" 하는 앱은 거짓 성공을 본다.
poll 이 실패·백오프 중이면 그 값이 더 오래 남는다.

**근거 (파일:줄, 기준 커밋 `ccd1a18`):**
- `adapters/modbus/modbus_adapter.c:922-926` — 클라이언트 경로에서 `write_map_window` 로 미러를 먼저 고친다.
- `adapters/modbus/modbus_adapter.c:927-931` — 그 뒤에야 input 을 거부하고 `-EINVAL` 반환 (미러 복원 없음).
- `adapters/modbus/modbus_adapter.c:944-946` — `mb_stack_client_write_regs` 실패를 그대로 반환 (미러 복원 없음).
  스택은 예외 응답에서 미러를 고치지 않으므로(`stacks/modbus/src/mb_stack.c:1040-1054`) 남은 값은 어댑터가 쓴 것이다.

**재현 (수정 전, `mb_slmp_oracle_app` + 사양 기반 가짜 PLC):** 가짜 PLC 는 FC03/04 에 `reg[a] = 0xC000 + a`,
holding 9 쓰기(FC06/16)에 예외 02 로 답한다. `timeout_ms` 300, uint16 포인트 하나.

```
holding 9:  POLL → RU32 p = 49161 (0xC009) → WU32 p 0x4321 → W -3 → RU32 p = 17185 (0x4321)
input 5:    POLL → RU32 p = 49157 (0xC005) → WU32 p 0x4321 → W -3 → RU32 p = 17185 (0x4321)
```

오라클 `test_adapter_client_failed_write_keeps_remote_value[holding-9|input-5]` 를 `--runxfail --tb=line` 으로 돌린 결과:

```
test_modbus_oracle.py:752: AssertionError: 실패한 쓰기 뒤 읽기: ['R', '0', '17185'] (poll 값 49161, 시도한 값 17185)
test_modbus_oracle.py:752: AssertionError: 실패한 쓰기 뒤 읽기: ['R', '0', '17185'] (poll 값 49157, 시도한 값 17185)
```

**기대값과 출처:**
- 사양 V1.1b3 §7 (MODBUS Exception Responses): 서버가 요청을 처리할 수 없으면 예외 응답을 보낸다. 즉 요청은
  수행되지 않았고 서버 값은 그대로다.
- 사양 V1.1b3 §4.3 표: Input Registers 는 읽기 전용(Read-Only).
- 따라서 쓰기가 실패한 뒤의 읽기는 마지막 poll 값(0xC009 / 0xC005)이어야 한다. 쓰기 rc 가 음수인 것은 지금도 맞다.

**수정 범위:** `adapters/modbus/`, `tests/`.
- 클라이언트 경로에서 input·discrete 등 원격 쓰기가 불가능한 영역은 미러를 고치기 전에 거부한다.
- holding 은 원격 쓰기가 성공한 뒤에만 미러를 바꾸거나, 실패하면 쓰기 전 레지스터 값으로 되돌린다
  (비트필드 RMW 는 원격 읽기 뒤의 값을 기준으로).
- 어댑터 단위 테스트(`tests/test_mb_adapter.c` 등)에 두 경우를 추가한다.

**완료 조건:**
- 오라클 `test_adapter_client_failed_write_keeps_remote_value` 2개가 통과하고 `@known_defect("A20261004-4", …)` 표시를 지운다.
- `test_adapter_client_cycle_fails_fast_and_backs_off` 등 다른 어댑터 테스트 결과가 그대로다.
- 스크래치 검증: input 은 미러 수정 전에 거부하고 holding 은 실패 시 쓰기 전 값으로 되돌리는 최소 패치에서
  이 2개만 XPASS(strict)였고, A20261004-2·-3 테스트는 xfail 그대로였다.

## 확인한 동작 (결함 없음)

DUT `mb_seeded_server`·`mb_slmp_oracle_app`(서버) 에 raw 요청과 pymodbus 3.15.0 으로 확인했다.

| 항목 | 결과 |
|---|---|
| 부분 프레임 (1바이트씩 20ms 간격) | 재조립 후 정상 응답 |
| 파이프라이닝 (한 번에 3 ADU) | 세 응답이 순서대로, TID 그대로 |
| Protocol ID ≠ 0 | 그 ADU 만 버리고 연결 유지, 다음 요청 응답 (Messaging Guide: 잘못된 MBAP 는 버림) |
| Unit 0 / 다른 Unit | 0 은 응답 (Messaging Guide 의 Unit Identifier 설명이 직접 연결 장치에 0 도 허용), 다른 Unit 은 무응답 (부록 D #4) |
| 수량 경계 | FC01/02 2000, FC03/04 125, FC15 1968, FC16 123, FC23 125/121 모두 정상. FC15 1969·FC23 r126 → 03, Byte Count 불일치(FC15/16/23) → 03 |
| 주소+수량 오버플로 | FC01 0xFFFF+2, FC03 0xFFFF+2, FC03 9999+2(맵 10000) → 02. FC23 쓰기 주소 범위 밖 → 02 |
| 미지원 FC | 0x2B, 0x08 → 01 |
| FC05 값 검사 | 0x1234 → 03 (주소가 범위 밖이어도 03 먼저, 사양 상태도 순서) |
| FC22 Mask Write | `(cur & AND) | (OR & ~AND)` 사양 예제와 같음 |
| FC23 순서 | 쓰기 뒤 읽기 (기존 오라클) |
| 어댑터 매핑 | coil·discrete·input 포인트를 앱이 쓰면 pymodbus FC01/02/04 로 같은 주소에서 읽힘. float64/int64 ABCD, CDAB(= pymodbus `word_order="little"`), float32 DCBA, 문자열 상위 바이트 먼저(= pymodbus STRING) 왕복 일치 |
| 앱 쓰기 권한 | `access: "write"` 포인트에 앱이 쓰면 `FB_ERR_PERM`(-5) (`include/fb_api.h` 계약) |
| 클라이언트 예외 응답 | `83 02` → rc<0, 연결 유지, 다음 요청 정상 |

## 확인 필요 (큐에 넣지 않음)

1. **클라이언트 쓰기 응답 에코 미검증.** FC05/06/15/16 응답의 주소·값·수량이 요청과 달라도 rc 0
   (`mb_stack.c:1040-1052`, `:1115-1127`). 사양은 정상 응답이 에코라고만 적고 클라이언트 검증을 요구하지 않으며,
   pymodbus 3.15.0 도 같은 응답을 받아들인다 (`WriteMultipleRegistersResponse(address=99, count=7)`). 독립 근거 부족.
2. **scale 없는 `bcd16`/`bcd32` 읽기가 BCD 를 풀지 않는다.** 레지스터 `0x1234` 를 `fb_read_u32` 로 읽으면 4660
   (원시값). scale/offset 이 있으면 `mb_decode_number` 가 BCD 를 풀어 1234 기준으로 계산한다. 앱 경계에서 BCD 를
   원시 BE 로 줄지 10진 값으로 줄지 `include/fb_api.h` 에 정해져 있지 않다 (코어는 BCD 를 `FB_TYPE_U32` 로만 본다).
   계약을 정한 뒤 판단.
3. **여러 coil 에 걸친 숫자·bool(`bit_count`>1) 포인트.** coil 16개 uint16 포인트에 `0x8001` 을 쓰면 coil 10·11 이
   1 (바이트마다 0 아니면 1)이 된다. 사양 §6.1 의 LSB-first 비트 포장을 따르면 coil 10·25 가 1 이어야 하지만,
   이런 포인트의 의미가 `docs/modbus_stack.md` 에 정의돼 있지 않다.
4. **레지스터 안의 uint8/int8 기본 위치.** `byte_offset` 이 없으면 상위 바이트에 들어간다 (255 → `0xFF00`).
   PLC 가 레지스터를 숫자로 읽으면 65280 이다. 관례(하위 바이트)와 다르지만 문서에 규칙이 없다.
5. **두 레지스터에 걸친 비트필드는 word_order 를 무시** 한다 (첫 레지스터가 하위 16비트). 비트 번호를 레지스터 기준으로
   볼지 값 기준으로 볼지 정해져 있지 않다.
6. **같은 IP 의 연결 수.** `max_conn_per_ip` 기본 4 라서 `max_clients` 를 8 로 줘도 한 호스트에서 5번째 연결은 받자마자
   닫힌다. Messaging Guide 는 연결 관리에 권고만 두므로 위반은 아니다. 설정 문서에 적을 만하다.
7. **크기 초과 ADU** (FC16 수량 124, FC23 쓰기 122 → MBAP Length > 254) 에는 예외 03 대신 연결을 끊는다.
   ADU 최대 260바이트를 넘는 프레이밍 오류라 허용 범위로 봤다.
8. 부록 D #6 (FC ≥ 0x80 요청에 `81 01`), #16 (PLC 가 `access: "read"` 포인트에 씀) 은 문서에 설계 선택으로 기록돼 있어 다시 올리지 않았다.
